# Исеть — переход жилых зон на автономные термостаты WB

Состояние: **только подтверждённая карта исполнительных каналов и проектный
gate**. Никакого переключения live HM2 или выдачи команд в физические каналы.

## As-built источники (сняты только чтением 18.10.2026)

- `D:\\GitHub_NEW\\_audits\\05_16_Iset\\2026-10-18_baseline\\wb-rules-modules\\HeatingConfig.js`,
  SHA256 `e359ed02bc87394e57cf59589d18f2fbbc237192d8c2aba84ac286678be5edf1`.
- `D:\\GitHub_NEW\\_audits\\05_16_Iset\\2026-10-18_baseline\\wb-rules\\23_heating_living_manager.js`,
  SHA256 `865b44be030c0534685c4c591207c413a507ee459c456a0b36582471f8283f9e`.

Факт: текущий `23_heating_living_manager.js` использует
`ha_heating_air/*_demand` и `ha_heating_air/heartbeat`. При истечении
heartbeat закрывает NO-приводы и выключает K4 — это противоречит решениям
№4–7 в #204. Значение `livingMapConfirmed=true` в HeatingConfig
относится к карте **выходов**, не подтверждает датчики комнат.

## Подтверждённые исполнительные зоны (NO: 0=открыть, 1=закрыть)

| Комната | Каналы wb-mio-gpio_195:2 | Старый HA demand |
|---|---|---|
| Кабинет | K1 | office |
| Летняя кухня | K2, K3 | summer_kitchen |
| Коридор | K4 | corridor |
| Мастер-санузел | K5 | master_bathroom |
| Гостиная + кухня | K6, K7, K9 | living_kitchen |
| Прихожая | K8 | entrance |
| Гостевой санузел | K10 | guest_bathroom |
| Мастер-спальня | K11 | master_bedroom |

Насос жилого контура: `wb-mr6cu_37/K4`. В действующем HM2 выдержка
открытия приводов — 180 секунд (`CFG.ttl.actuatorOpen=180`). Это
временной критерий, **не доказательство фактического расхода**.

## Данные, которых НЕ хватает для включения

1. Фактическая карта комнатных датчиков воздуха по восьми зонам:
   MQTT ID, тип и доступность **непосредственно WB** без HA.
   Дополнительные резервные датчики — только если реально установлены
   и квалифицированы. Не использовать `wb-m1w2_66/External Sensor 1`
   как комнатную температуру: в текущей конфигурации это температура
   подачи жилой ветви.
2. Проверка `Sensor OK` / health / возраста наблюдений для каждого
   сенсора. Не считать неизменную цифру «устаревшей», когда автономный
   датчик продолжает подтверждать своё здоровье, и не считать старую
   retained-цифру свежим измерением.
3. Принятые локальные уставки, режимы и гистерезисы комнат;
   механизм долговременного сохранения на WB и границы команд UI.
4. Объектный ограниченный резервный нагрев **для комнаты без датчика**
   по независимому контролю подачи/защит. Отсутствие измерения не равно
   приказу закрыть все приводы, но автоматическое бесконтрольное
   открытие также нельзя допускать.
5. Протокол single-writer для K1–K11/K4; выдержка открытия, реальные
   readback и открытый гидравлический путь; при переходе с HM2
   не допускать одновременно двух авторов физических команд.

## Что подготовлено

- `Systems/HHM/core/HHMRoomThermostat.js`: чистый ES5 локальный
  расчёт спроса/гистерезис, квалификация основного/резервного датчика,
  ограниченный объектный fallback, локальное сохранение уставок и
  защита от retained/старых запросов UI.
- `Objects/05_16_Iset/HHM/room_zones.js`: подтверждённые ID и выходы,
  но `commissioned=false`, датчики и уставки `null`.
  `assertCommissionable()` **намеренно выбрасывает ошибку**. Пустые
  поля не заполнять догадками.
- Офлайн-тесты — без WB MQTT, без управления приводами и насосом.

Связанные задачи: #204, #192, #193; решения №4–7.
