# Управление отоплением и котельной NL Project 2.0

## 1. Датчик давления

Поддерживается датчик давления с выходом `4–20 мА`. Применяемая товарная позиция — `АДМ-100.3-0,6`.

Подключение: `датчик давления → 4–20 мА → WB-MAI2-mini/CC`.

Система должна проверять диапазон, тип сигнала, совместимость входа, назначение одного датчика одному входу и наличие питания.

## 2. Привод трёхходового крана

Поддерживаемый привод должен иметь питание `24 В DC`, вход `0–10 В`, отдельные связи питания и сигнала, состояние без питания `сохранить положение` и отсутствие обязательной обратной связи.

Один аналоговый выход `WB-MAO4` назначается одному приводу.

## 3. Термоэлектрические приводы зон

Поддерживаются приводы `230 В AC` с дискретным управлением, состоянием без питания `NC` или `NO` и без обязательной обратной связи.

Приводы подключаются непосредственно к `WB-MR6CU`, если рабочий и пусковой токи находятся в пределах выхода.

Несколько приводов одной зоны допускается подключать параллельно одному выходу.

Система должна проверять одну зону, одинаковое состояние без питания, отсутствие смешения `NC` и `NO` и суммарную нагрузку.

## 4. Циркуляционный насос

Поддерживается однофазный насос `230 В AC` с дискретным включением.

Насос допускается подключать непосредственно к `WB-MR6CU` после проверки рабочего и пускового тока.

Регулирование скорости насоса средствами Wiren Board не входит в модель версии 2.0.

## 5. Двухпозиционный клапан

Поддерживается клапан `230 В AC`: питание подано — открыт, питание снято — закрыт.

Используется одна поддерживаемая команда без обязательной обратной связи.

Клапан допускается подключать непосредственно к `WB-MR6CU` после проверки нагрузки.

## 6. Интерфейс газового котла

Газовый котёл подключается через один `WBE2-I-OPENTHERM` или `WBE2-I-EBUS`.

Один интерфейсный модуль назначается одному котлу. Один модуль не должен обслуживать несколько котлов.

Дискретный термостатный контакт не является обязательным способом подключения версии 2.0.

## 7. Датчики температуры и WB-M1W2

Входы `W1` и `W2` являются независимыми ресурсами. Один вход назначается одному устройству.

Датчик `DS18B20` занимает один вход `W1` или `W2`.

Многоточечная 1-Wire-топология на одном входе не используется в области версии 2.0.

## 8. Проверки

Система должна выявлять несовместимость питания или сигнала, повторное назначение входа или выхода, отсутствие питания аналогового привода, превышение нагрузки реле, смешение `NC` и `NO` и назначение интерфейса нескольким котлам.
