# Vilpe_control для объекта 05_16_Iset

## 1. Назначение

Сценарий `Vilpe_control` управляет вытяжкой Vilpe в связке с приточной установкой Breezart и добавляет автоматический режим сушки сауны после завершения нагрева.

В папке находятся:

- `Vilpe_control_v1.js` — предыдущая версия (сохранена без удаления);
- `Vilpe_control_v2.js` — рефакторинг для эксплуатации;
- `README.md` — описание логики и интеграции.

### Что читает скрипт `v2`

- Уставку и факт приточки Breezart:
  - `breezart_lux_sb_115/setpoint_fan_performance`
  - `breezart_lux_sb_115/fan_performance`
- Датчики влажности:
  - `wb-msw-v4_116/Humidity` (Гостиная)
  - `wb-msw-v4_47/Humidity` (Мастер-спальня)
  - `wb-msw-v4_22/Humidity` (Кабинет)
  - `wb-msw-v4_64/Humidity` (Душевая сауны)
  - `wb-msw-v4_53/Humidity` (Коридор у сауны)
- Токи сауны:
  - `wb-map12e_35/Ch 2 Irms L1`
  - `wb-map12e_35/Ch 2 Irms L2`
  - `wb-map12e_35/Ch 2 Irms L3`

### Чем управляет `v2`

Обязательно:
- `wb-mao4_220/Channel 2 Dimming Level` (скорость Vilpe)
- `wb-mao4_220/Channel 2 Switch` (включение Vilpe)

Опционально, если включен флаг `coordinator_enabled`:
- `wb-mao4_200/Channel 1 Dimming Level`
- `wb-mao4_200/Channel 2 Dimming Level`
- `wb-mao4_200/Channel 3 Dimming Level`
- `wb-mao4_200/Channel 4 Dimming Level`
- `wb-mao4_220/Channel 1 Dimming Level`

Таким образом, `v2` **явно оформлен как координатор режима сушки** для нескольких вытяжных каналов, и это больше не скрытая побочная логика.

---

## 2. Режимы работы

### Нормальный режим
- Используется при отсутствии активной сушки и при влажности ниже порога `humidity_high_enter`.
- Уставка Vilpe = `уставка Breezart - normal_lag`.

### Повышенная влажность
- Вход: `maxHumidity >= humidity_high_enter`.
- Выход: `maxHumidity < humidity_high_enter - humidity_high_exit_delta`.
- Уставка Vilpe = `уставка Breezart - high_humidity_lag`.

### Высокая влажность
- Вход: `maxHumidity >= humidity_very_high_enter`.
- Выход: `maxHumidity < humidity_very_high_enter - humidity_very_high_exit_delta`.
- Уставка Vilpe = `very_high_setpoint`.

### Сушка сауны
- Имеет приоритет над влажностными режимами.
- Уставка Vilpe = `drying_setpoint`.
- При включенном `coordinator_enabled` одновременно задаются уставки и в дополнительные вытяжные каналы.

### Приоритеты режимов
1. `Сушка сауны`
2. `Высокая влажность`
3. `Повышенная влажность`
4. `Нормальный`

### Гистерезис / антидребезг
В `v2` добавлен устойчивый автомат с отдельными порогами входа/выхода:
- вход в режим и выход из него считаются по разным значениям;
- удерживается стабильное состояние `state_humidity_mode_stable`;
- исключены частые переключения около порогов.

---

## 3. Логика сушки сауны

### Фиксация «сауна была включена»
Считается, что сауна включена, когда одновременно:
- `L1 >= sauna_on_current_a`
- `L2 >= sauna_on_current_a`
- `L3 >= sauna_on_current_a`

### Условие запуска сушки
После фиксации «сауна была включена» ожидается условие:
- `L1 <= sauna_l1_off_a`
- `L2 >= sauna_on_current_a`
- `L3 >= sauna_on_current_a`

Условие должно удерживаться не менее `drying_confirm_sec`.

### Таймер и завершение
- При старте сушки фиксируется `dryingStartedTs` и `dryingUntilTs`.
- Сушка завершается:
  - по таймеру (`drying_duration_min`), или
  - при исчезновении условия сушки (если токи доступны и условие перестало выполняться).

### Поведение при рестарте
- Внутреннее состояние хранится в сервисном устройстве (`vilpe_control_v2_service`).
- При старте скрипт восстанавливает `dryingActive`, таймер и снимок каналов.
- Если таймер уже истек к моменту старта — сушка сбрасывается с понятной причиной.

### Поведение при потере токов
- В `v1` сушка останавливалась сразу.
- В `v2` введен `currents_loss_grace_sec`:
  - короткий провал телеметрии не завершает сушку;
  - если токи отсутствуют дольше допуска — сушка завершается с фиксированной причиной.

---

## 4. Защиты и safe behavior

### Если отсутствует Breezart
- При невозможности вычислить уставку от Breezart включается SAFE-режим.
- Используется безопасная уставка по каскаду:
  1. последняя примененная уставка Vilpe,
  2. последняя валидная уставка Breezart,
  3. текущая уставка Breezart,
  4. текущий факт Breezart,
  5. резервный минимум 15%.
- Скрипт **не уходит в 0% без явной причины**.

### Если недоступны датчики влажности
- Если валидных датчиков меньше 2, влажностный режим считается ненадежным.
- Вне сушки применяется SAFE-поведение с удержанием безопасной уставки.

### Если перезапустился `wb-rules` или питание
- Состояние сушки и ключевые внутренние параметры восстанавливаются из сервисного слоя.
- Активная сушка поднимается обратно, если таймер еще не истек.

### Если пропали токи сауны во время сушки
- Срабатывает сервисный флаг `drying_currents_missing`.
- Сушка не сбрасывается немедленно, а ждет восстановления токов в рамках `currents_loss_grace_sec`.

---

## 5. Флаги и интеграция с Home Assistant

Флаги вынесены в отдельное устройство `vilpe_control_v2_service`.

### Флаги аварий/ошибок
- `alarm_active` — общий признак аварийного состояния.
- `alarm_text` — текст причины аварии.
- `safe_mode_active` — включен SAFE-режим.
- `input_data_error` — есть критические ошибки входных данных.
- `humidity_sensors_error` — хотя бы один датчик влажности невалиден.
- `breezart_data_error` — недоступна уставка Breezart.
- `sauna_currents_error` — токи сауны недоступны.
- `startup_diagnostics_error` — замечания стартовой диагностики.
- `drying_currents_missing` — токи пропали именно во время активной сушки.

### Что считать аварией
Практически для уведомлений рекомендуется использовать:
- `alarm_active=true` как триггер;
- `alarm_text` как текст уведомления.

### Что использовать в HA как сервисные статусы
- Все флаги выше;
- `input_availability`;
- `event_text`;
- `current_l1/current_l2/current_l3`.

### Что считать пользовательскими статусами
В пользовательском устройстве (`vilpe_control_v2`) оставлены:
- текущий режим;
- итоговая уставка Vilpe;
- уставка/факт Breezart;
- максимум влажности и источник;
- статус сушки, таймер, причина остановки;
- диагностический текст и последняя ошибка.

---

## 6. Разделение пользовательского и служебного слоя

### Пользовательское устройство `vilpe_control_v2`
Содержит только:
- нужные эксплуатационные настройки;
- понятные русские статусы;
- текущие значения для контроля сценария.

### Сервисное устройство `vilpe_control_v2_service`
Содержит:
- флаги для HA и уведомлений;
- сервисную диагностику;
- внутреннее состояние и поля `state_*`.

### Внутреннее состояние
Поля:
- `state_*`
- `state_saved_levels_json`

сохранены только в сервисном устройстве и не засоряют основной пользовательский интерфейс.

---

## 7. Что изменилось по сравнению с v1

Основные исправления:

1. Добавлен честный гистерезис (вход/выход разными порогами), устранен дребезг режимов влажности.
2. SAFE-поведение больше не держится только на RAM и не уходит в 0% по умолчанию.
3. Восстановление после рестарта стало детерминированным: состояние поднимается из сервисного слоя.
4. Пользовательский и служебный слои разделены на два virtual device.
5. Потеря токов во время сушки перестала немедленно обрушать сценарий: добавлен grace-период.
6. Архитектура многоканальной сушки сделана явной через режим координатора `coordinator_enabled`.

---

## Недостающие данные по объекту

Для окончательной эксплуатационной приемки на объекте требуется уточнить:

1. Нет ли других активных скриптов, пишущих в координируемые каналы сушки (потенциальный конфликт писателей).
2. Какие именно флаги из сервисного устройства должны идти в пуш-уведомления, а какие только в HA.
3. Нужен ли режим координации каналов сушки всегда включенным (жестко), или допустимо управлять им настройкой `coordinator_enabled`.
