# Карта зональных термостатов — 05 31 Иволга 13

Статус: **актуальная рабочая версия; дом проверен 2026-09-09, контур 505 хозблока подтверждён 2026-09-23**.

Основа:

- свежий файл `wb-webui(3).conf`, присланный в рабочий чат 2026-09-09;
- свежий файл `wb-mqtt-serial (2).conf`, присланный в рабочий чат 2026-09-09;
- фактическая проверка на объекте 2026-09-09;
- live-проверка 2026-09-23: `901.01_MSW_TH` = WB-MSW v.4, slave 202, физически в хозяйственном помещении; live `NL_simple_thermostat_505` читает его температуру;
- скрипт `Wirenboard/wb-rules/620_thermostats.js` для исторической карты дома и актуальный HHM3 `620_thermostats.js` для runtime 505.

Старая карта термостатов от 2026-09-07 больше не используется как источник истины для дома. Физика отопления оказалась собрана иначе: почти во всех комнатах есть радиаторы, поэтому комбо-термостаты убраны, а зональная логика переведена на simple-термостаты.

## Архитектурное решение

**Wiren Board — владелец логики зонального отопления.**

Wiren Board:

- читает датчики температуры воздуха и пола;
- хранит уставки;
- рассчитывает гистерезис;
- закрывает сервопривод при ошибке датчика;
- логирует команды, аварии и пользовательские изменения;
- создаёт виртуальные устройства `NL_simple_thermostat_*`.

**Sprut.hub — пользовательский интерфейс.**

Sprut.hub показывает термостаты и позволяет менять `target_state` и `target_temperature`, но не должен напрямую владеть физическими сервоприводами отопления.

## Почему теперь simple

На объекте 2026-09-09 выяснено, что почти во всех комнатах есть отдельные радиаторы. Поэтому прежняя схема с `combo` больше не является базовой.

Принято:

```text
один датчик температуры -> один simple-термостат -> один или несколько синхронных выходов
```

Двумя выходами управляют: `601` — `A08/K1` и `A08/K4` (мастер-спальня и мастер-гардероб); `010` — `A09/K4` и `A09/K5` (радиаторы гостиной).

## Исполняемый файл

```text
Wirenboard/wb-rules/620_thermostats.js
```

Особенности скрипта:

- все термостаты создаются выключенными при первом запуске: `DEFAULT_TARGET_STATE = false`;
- есть проверка валидности датчиков воздуха и пола;
- при ошибке датчика зона закрывается;
- команды в физические выходы пишутся только при изменении;
- есть периодическая синхронизация раз в минуту;
- есть логирование команд, аварий и изменений уставок;
- для паркетных полов 601/602/603 задан `hardMax = 27 °C`;
- `A14/K4` не используется.

## Таблица simple-термостатов

| № | Группа | Помещение / зона | Выходы | Датчик управления | По чему управляем | Старт | Мин | Макс | Жёсткий предел | Примечание |
|---|---|---|---|---|---|---|---|---|---|---|
| 601 | ТП паркет | Мастер спальня + мастер гардероб | A08/K1; A08/K4 | 903.09_TEMP_NONE/External Sensor 1 | пол | 26 | 18 | 26 | 27 | A08/K4 включается и выключается синхронно с A08/K1 |
| 602 | ТП паркет | Гостевая спальня | A08/K2 | 902.11_M1W2_TEMP_NONE/External Sensor 1 | пол | 26 | 18 | 26 | 27 | Паркет |
| 603 | ТП паркет | Кабинет | A08/K3 | 902.09_M1W2_TEMP_NONE/External Sensor 1 | пол | 26 | 18 | 26 | 27 | Паркет |
| 005 | Радиатор | Прихожая | A08/K5 | 902.05_MSW_THM/Temperature | воздух | 22 | 15 | 28 | — | Simple по воздуху |
| 006 | Радиатор | Гостевая спальня | A08/K6 | 902.10_MSW_TH/Temperature | воздух | 22 | 15 | 28 | — | Исправлено после проверки: сантехническая подпись была неправильной |
| 007 | Радиатор | Мастер санузел | A09/K1 | 903.05_MSW_TH/Temperature | воздух | 22 | 15 | 28 | — | Исправлено после проверки: сантехническая подпись была неправильной |
| 008 | Радиатор | Кабинет | A09/K2 | 902.08_MSW_TH/Temperature | воздух | 22 | 15 | 28 | — | Simple по воздуху |
| 009 | Радиатор | Мастер спальня | A09/K3 | 903.08_MSW_TH/Temperature | воздух | 22 | 15 | 28 | — | Simple по воздуху |
| 010 | Радиатор | Гостиная | A09/K4; A09/K5 | 902.01_MSW_TH/Temperature | воздух | 22 | 15 | 28 | — | Два выхода управляются одним thermostat 010 |
| 606 | ГП плитка | Прихожая | A13/K1 | 902.06_M1W2_TEMP_NONE/External Sensor 1 | пол | 28 | 18 | 35 | — | Плитка |
| 607 | ГП плитка | Санузел | A13/K2 | 902.04_M1W2_LEAK_TEMP/External Sensor 2 | пол | 28 | 18 | 35 | — | Название фиксируем: Санузел |
| 608 | ГП плитка | Гардероб прихожей | A13/K3 | 902.07_MSW_TH/Temperature | воздух | 22 | 15 | 28 | — | Управление полом по воздуху |
| 609 | ГП плитка | Ванная | A13/K4 | 902.13_M1W2_LEAK_TEMP/External Sensor 2 | пол | 28 | 18 | 35 | — | Название фиксируем: Ванная |
| 610 | ГП плитка | Постирочная | A13/K5 | 902.14_MSW_TH/Temperature | воздух | 22 | 15 | 28 | — | Управление полом по воздуху |
| 611 | ГП плитка | Гостиная | A13/K6 | 902.02_M1W2_TEMP_NONE/External Sensor 1 | пол | 28 | 18 | 35 | — | Пол коридора объединён с полом гостиной |
| 612 | ГП плитка | Кухня | A14/K1 | 903.02_M1W2_LEAK_TEMP/External Sensor 2 | пол | 28 | 18 | 35 | — | Исправлено после проверки |
| 613 | ГП плитка | Мастер санузел | A14/K2 | 903.06_TEMP_NONE/External Sensor 2 | пол | 28 | 18 | 35 | — | Исправлено после проверки |
| 614 | ГП плитка | Кладовка | A14/K3 | 903.03_MSW_TH/Temperature | воздух | 22 | 15 | 28 | — | Управление полом по воздуху |
| 505 | Радиаторы хозблока | Хозяйственное помещение | —; насос `A03/K5` управляется HHM3 manager | 901.01_MSW_TH/Temperature | воздух | 20 | 15 | 28 | — | WB-MSW v.4, slave 202; физическое место подтверждено 2026-09-23; термостат формирует demand контура 505 |

## Список виртуальных устройств

```text
NL_simple_thermostat_601
NL_simple_thermostat_602
NL_simple_thermostat_603
NL_simple_thermostat_005
NL_simple_thermostat_006
NL_simple_thermostat_007
NL_simple_thermostat_008
NL_simple_thermostat_009
NL_simple_thermostat_010
NL_simple_thermostat_606
NL_simple_thermostat_607
NL_simple_thermostat_608
NL_simple_thermostat_609
NL_simple_thermostat_610
NL_simple_thermostat_611
NL_simple_thermostat_612
NL_simple_thermostat_613
NL_simple_thermostat_614
NL_simple_thermostat_505
```

Не создаются:

```text
NL_simple_thermostat_011
NL_simple_thermostat_604
NL_simple_thermostat_615
```

`NL_simple_thermostat_011` не создаётся: A09/K5 работает вместе с A09/K4 в термостате 010. A09/K5 используется, это не пустой канал.

Retained MQTT-топики `NL_simple_thermostat_011` очищены на живом контроллере; последующая 60-секундная live-проверка с игнорированием retained не показала новых публикаций устройства.

### Контурный термостат 505

`NL_simple_thermostat_505` отличается от комнатных зон дома тем, что не владеет отдельным сервоприводом. Его источник температуры — `901.01_MSW_TH/Temperature` в хозяйственном помещении. Термостат формирует локальный demand 505, а физическим насосом `A03/K5` владеет HHM3 manager. Live 2026-09-23 подтверждены существование термостата, совпадение его температуры с `901.01_MSW_TH/Temperature`, валидность датчика и отсутствие запроса при выключенном `target_state`.

Sprut-представление термостата 505 и отдельный виджет WebUI отслеживаются в issue #66.

## Проверка перед установкой

На контроллере нужно убедиться, что нет второго писателя в те же выходы:

```bash
grep -R "A08/K\|A09/K\|A13/K\|A14/K" /etc/wb-rules /etc/wb-rules-modules
```

После копирования скрипта:

```bash
systemctl restart wb-rules
journalctl -u wb-rules -f | grep -E "620_thermostats|rule error|TypeError|ReferenceError|SyntaxError"
```
